# 直流送電と地域間連系 (HVDC & Grid Interconnection)

## 概要 (Overview)

電力系統は交流 (AC) で標準化された——にもかかわらず、世界の最長・最大容量の送電線や、非同期な系統同士を結ぶ連系設備は**直流 (HVDC: High Voltage Direct Current)** である。本ドキュメントは、この一見矛盾した構図を、交流送電の物理的制約（充電電流、安定度、非同期連系の不可能性）から導出し、HVDC 変換所のハードウェア（他励式 LCC / 自励式 VSC）と、それが電力事業に持つ意味（潮流が「制御量」になる、市場分断を規定する）を整理する。

日本はこの主題の世界的な特異例である。国内が 50 Hz（東）と 60 Hz（西）に分断されているため、東西の電力融通はすべて**周波数変換設備 (FC: Frequency Converter)**——距離ゼロの HVDC——を通る。東日本大震災 (2011) では当時約 100 万 kW しかない FC が救援融通のボトルネックとなり、以降の増強（210 万 kW、さらに 300 万 kW への検討）と、北海道—本州の海底直流連系の増強・新設は、国の電力政策の中心課題になっている。[`electricity-markets-dispatch.md`](electricity-markets-dispatch.md) で見た市場分断・エリア価格差は、まさにこれら連系設備の容量が生む現象であり、**HVDC は物理と電力事業が最も直接に交差するハードウェア**といえる。

## 方法論 (Methodology)

- まず「なぜ交流が標準になったのに直流に戻るのか」を、交流送電の 3 つの制約（ケーブル充電電流、系統安定度、非同期連系）から演繹し、HVDC の適用領域を導出する。
- 変換器を**他励式（LCC, 電流源型）と自励式（VSC, 電圧源型）**の 2 系統で対比し、デバイス（サイリスタ vs IGBT）→ 回路（12 パルス vs MMC）→ 系統機能（強い系統が必要 vs 弱い系統・ブラックスタート可）の順に接続して説明する。
- 事例は日本の連系設備（FC 4 地点、北本連系、紀伊水道）を軸に、海外の代表案件で桁感を補う。容量・時期は執筆時点 (2026-07) の公開情報に基づき、計画中のものは「計画」と明記する。
- 経済性（連系線増強の費用便益）は [`electricity-markets-dispatch.md`](electricity-markets-dispatch.md) の市場分断の議論を前提とし、本稿ではハードウェア側から補完する。

## 発見事項 (Findings)

1. **HVDC は「距離」ではなく「制約」で選ばれる。** 代表的な選定理由は 4 つ: (a) 長距離架空線（変換所コストと線路コストの損益分岐は概ね 600〜800 km）、(b) 海底・地中ケーブル（交流ではケーブルの静電容量に流れる充電電流が数十 km で実効容量を食い尽くすため、概ね 50〜100 km 超は直流のみ実用的）、(c) 非同期連系（周波数・位相が違う系統は交流では物理的に接続できない——日本の 50/60 Hz、距離ゼロでも HVDC が必須）、(d) 潮流制御（交流の潮流はキルヒホッフ則で勝手に決まるが、HVDC は指令値通りに流せる）。

2. **交流の潮流は「制御できない」、HVDC の潮流は「制御量」である。** 交流網では電力は各線路のインピーダンス比に従って流れ、特定の線路だけ流量を指定することは基本的にできない（位相調整器等の例外はあるが高価）。HVDC は変換器の制御でミリ秒オーダの潮流指令が可能で、市場の約定結果・混雑管理・緊急時融通をそのまま実行できる。**系統運用から見ると、HVDC 連系線は「送電線」というより「双方向に指令できる巨大な電源/負荷のペア」**である。

3. **LCC と VSC は「系統に寄りかかる」か「系統を作れる」かで本質的に異なる。** サイリスタ他励式 (LCC) は転流を交流系統の電圧に依存するため、強い系統（十分な短絡容量）が両端に必要で、無効電力を大量に消費し、系統擾乱で転流失敗を起こしうる。IGBT 自励式 (VSC) は自ら電圧波形を作れるため、弱い系統・再エネしかない系統・停電した系統（ブラックスタート）にも接続でき、無効電力を連続制御できる。グリッドフォーミング動作も可能で、[`generation-and-grid-fundamentals.md`](generation-and-grid-fundamentals.md) の「インバータが系統を作る」転換の大容量版に当たる。

4. **日本の東西分断は明治期の発電機調達（東京 = ドイツ AEG 50 Hz、大阪 = 米国 GE 60 Hz）に由来し、いまも国レベルの制約であり続けている。** FC は佐久間 (1965, 30 万 kW)・新信濃 (60 万 kW)・東清水・飛騨信濃 (2021, 90 万 kW) の 4 地点で、飛騨信濃の運開により合計 120 万 kW → 210 万 kW となった。300 万 kW への増強も検討されている（工期は 10 年規模と検証済み）。**130 年前の規格選択が、2 兆円規模の変換設備投資として現代の意思決定に現れている**——規格の経路依存性 (path dependency) の極端な実例である。

5. **連系線の容量は市場の形を直接決める。** 北海道—本州は北本連系 (60 万 kW, 他励式) ＋新北本 (2019, 30 万 kW, 国内初の自励式 MMC) の 90 万 kW で、2028 年に 120 万 kW への増強が予定され、さらに日本海ルートの海底 HVDC（約 800 km・200 万 kW 級、2030 年代、国内最大規模の計画）が進む。背景は北海道の再エネ（風力）ポテンシャルと首都圏の需要の地理的ミスマッチであり、[`electricity-markets-dispatch.md`](electricity-markets-dispatch.md) のエリア価格差はこの容量制約の価格表現である。

6. **直流は遮断が難しい——これが多端子 DC グリッドの最大の障壁である。** 交流の遮断器は電流が 1 周期に 2 回ゼロ交差する瞬間を利用して消弧するが、直流には自然なゼロ点がない。2 端子 HVDC は変換器の制御で事故電流を止められるが、3 端子以上の DC 網では事故区間だけを高速に切り離す **DC 遮断器**（機械式＋半導体のハイブリッド、数ミリ秒動作）が必要で、コスト・実績がまだ限られる。欧州の洋上風力 DC 網構想の技術的隘路はここにある。

## アーキテクチャ (Architecture)

### HVDC リンクの基本構成 (Point-to-Point HVDC)

```
   交流系統 A (50 Hz)                                        交流系統 B (60 Hz)
        │                                                         │
   ┌────┴────┐   ┌──────────┐    直流送電線/ケーブル   ┌──────────┐   ┌────┴────┐
   │ 変換用   │   │ 整流器    │   （または背中合わせ:     │ インバータ │   │ 変換用   │
   │ 変圧器   ├──→│ AC→DC    │═══ BTB, Back-to-Back ═══│ DC→AC    ├──→│ 変圧器   │
   └─────────┘   └──────────┘    FC は距離ゼロの BTB    └──────────┘   └─────────┘
        │              │                                      │              │
   高調波フィルタ   制御保護システム ←─── 光ファイバ通信 ───→ 制御保護システム   高調波フィルタ
   無効電力補償     (潮流指令・保護連携・順逆変換の協調)
```

- 変換所 (converter station) の主要素は、変換器バルブ（サイリスタまたは IGBT モジュールの直列スタック）、変換用変圧器、高調波フィルタ・無効電力補償設備（LCC で特に大規模）、平滑リアクトル、そして**制御保護システム**である。変換所の挙動はほぼ完全にソフトウェア制御で決まる。
- **BTB (Back-to-Back)**: 整流と逆変換を同一構内で行う距離ゼロの HVDC。日本の FC はすべてこの形式（＋新信濃—飛騨間は 89 km の直流送電線を含む）。

### LCC と VSC (Line-Commutated vs Voltage-Sourced Converters)

| 軸 | LCC（他励式・電流源型） | VSC（自励式・電圧源型） |
|---|---|---|
| スイッチング素子 | サイリスタ（点弧のみ制御可、消弧は系統任せ） | IGBT（点弧・消弧とも自己制御） |
| 代表回路 | 12 パルスブリッジ | MMC (Modular Multilevel Converter) |
| 交流側への依存 | 転流に強い系統が必要（短絡容量）。擾乱で転流失敗 | 不要。弱い系統・ブラックスタート・受動負荷にも給電可 |
| 無効電力 | 有効電力の 5〜6 割を消費（補償設備必須） | 有効・無効を独立に四象限制御 |
| 高調波 | 大（大型フィルタ必須） | 小（MMC はほぼ正弦波を合成） |
| 変換損失（片端・目安） | 約 0.7〜0.8 % | 約 1 %（MMC 世代で LCC に接近） |
| 容量・電圧の実績 | 最大級（±1,100 kV・12 GW 級まで実在） | 拡大中（±525 kV・2 GW 級が商用実績） |
| 代表例 | 紀伊水道、佐久間 FC、中国 長距離 UHVDC | 新北本、欧州洋上風力、NordLink |

- **MMC (Modular Multilevel Converter)**: ハーフブリッジ＋コンデンサの「サブモジュール」を数百段直列にし、各段の ON/OFF で階段状に正弦波を合成する方式。低スイッチング損失・低高調波で、2010 年代以降の VSC の標準形。新北本連系設備は国内初の自励式 MMC 採用例である。
- 系統機能の観点では、VSC は同期調相機や BESS のグリッドフォーミング PCS（[`battery-energy-storage.md`](battery-energy-storage.md)）と同じ「電圧源として系統を支える資産」の側に立つ。低慣性化する系統では、連系線が同時に系統安定化装置でもあるという二重の価値を持つ。

### 日本の主要直流連系設備 (Japan's HVDC / FC Assets)

```
        北海道 (50Hz)
           ║ 北本連系 60万kW (LCC, 1979〜) ＋ 新北本 30万kW (VSC-MMC, 2019)
           ║   → 計 90万kW、2028年 120万kW へ増強予定
           ║ 〔計画〕日本海ルート海底 HVDC 約800 km・200万kW 級 (2030年代)
        東北・東京 (50Hz)
           ║
           ║ 周波数変換設備 (FC, BTB): 佐久間 30万kW (1965)
           ║   新信濃 60万kW ／ 東清水 ／ 飛騨信濃 90万kW (2021)
           ║   → 計 210万kW (2021〜)、300万kW への増強を検討
        中部〜西日本 (60Hz)
           ║
           ║ 紀伊水道直流連系 140万kW (LCC, 2000, 本州—四国, 海底+架空)
        四国 (60Hz)
```

- 2011 年の震災時、FC は約 100 万 kW しかなく、西日本の余力を東日本へ送る経路が細すぎたことが計画停電の一因になった。以降の増強はすべてこの教訓に基づく供給信頼度・レジリエンス投資である。
- 日本海ルート（北海道—本州、約 800 km・200 万 kW 級）は国内最大規模の系統整備計画であり、実現すれば国内の HVDC 総容量を一挙に倍増させる。洋上風力の系統接続と一体で計画されている。

## 技術詳細 (Technical Details)

### なぜ交流ケーブルは距離で死ぬのか (AC Cable Charging Current)

ケーブルは導体—シース間が同軸コンデンサを成し、静電容量が架空線の 20〜50 倍に達する。交流ではこの容量に充電電流 `I_c = ωCV` が常時流れ、これは負荷と無関係にケーブルの電流容量を占有する。

```
 送電可能な有効電流 = √(ケーブル許容電流² − 充電電流²)

 距離が伸びる → C が比例して増える → 充電電流が増える
 → ある長さで許容電流のすべてが充電電流に食われ、有効送電量ゼロ
   （高電圧の海底ケーブルで概ね数十 km オーダ。中間補償も海中では困難）

 直流では ω = 0 → 充電電流ゼロ → ケーブル長の電気的制約が消える
```

これが「海底連系 = HVDC」がほぼ例外なく成り立つ理由であり、洋上風力の遠隔化とともに HVDC 需要が構造的に増える理由でもある。

### 損益分岐距離 (Break-even Distance)

```
 総コスト
   ▲                AC (変電所は安いが、線路が高く・距離で補償設備が積み上がる)
   │              /
   │            /        HVDC (変換所が高いが、線路は導体2本で安い)
   │          /   ____――――
   │        /_――――
   │  __――――
   │――      ← 変換所コストの下駄
   └──────────┬──────────────────▶ 距離
         架空線: 概ね600〜800 km
         海底ケーブル: 概ね50〜100 km
```

数値は代表的な目安であり、電圧階級・地形・用地・規制で大きく動く。重要なのは、**BTB（距離ゼロ）が成立する日本の FC は、この経済比較ではなく「非同期連系はそれ以外に方法がない」という物理的必然で建設されている**点である。

### 代表案件の桁感 (Representative Projects)

| 案件 | 方式 | 容量・電圧 | 距離 | 意義 |
|---|---|---|---|---|
| 昌吉—古泉（中国, 2019） | LCC | 12 GW・±1,100 kV | 約 3,300 km | 世界最大容量・最高電圧・最長級 |
| NordLink（独—ノルウェー, 2021） | VSC | 1.4 GW・±525 kV | 623 km | 北海横断、水力と風力の相互融通 |
| 紀伊水道（日本, 2000） | LCC | 1.4 GW・±250 kV | 約 100 km | 国内最大容量の直流連系 |
| 新北本（日本, 2019） | VSC (MMC) | 0.3 GW | 約 122 km | 国内初の自励式。ブラックスタート機能を持つ |
| 飛騨信濃 FC（日本, 2021） | 変換設備＋直流線 | 0.9 GW | 89 km | FC 合計を 210 万 kW へ引き上げ |

- 中国の UHVDC 群は「西部の水力・石炭・再エネを数千 km 東の沿岸需要地へ送る」国家設計であり、送電をエネルギー政策の一部として最大規模で実装した例。
- 欧州は国際連系線を市場統合の手段として整備しており（NordLink, Viking Link 等）、連系線容量がそのまま市場結合 (market coupling) の物理的上限になる——日本のエリア間と同じ構造である。

### 制御保護システム (Control & Protection)

- 変換器制御は、点弧角（LCC）またはサブモジュール電圧・PWM（VSC/MMC）をミリ秒以下で操作し、潮流指令への追従、交流側事故時のライドスルー、周波数変換時の両系統の独立制御を実現する。**送電設備でありながら、その振る舞いはほぼソフトウェアで定義される**。
- 順変換所と逆変換所は光ファイバで協調し、保護（直流線路事故、転流失敗、変換器内部事故）は交流系より速い判定を要求される。
- FC・HVDC は系統運用上の給電指令（[`electricity-markets-dispatch.md`](electricity-markets-dispatch.md) の市場約定・緊急融通）を直接実行する末端であり、EMS からの指令経路は [`plant-control-scada-security.md`](plant-control-scada-security.md) の OT アーキテクチャの上にある。

## セキュリティ考察 (Security Considerations)

- **少数拠点への極端な集中。** 日本の東西融通は実質 4 地点の FC を通る。物理的にもサイバー的にも、国家規模の影響を持つ高価値標的が地理的に集中しており、N-1（1 設備喪失）を超える同時喪失は市場分断どころか周波数維持そのものを脅かす。冗長化・分散配置（増強が複数ルートで計画される理由の一つ）が構造的な対策になる。
- **制御保護システムがソフトウェアであることの帰結。** 変換所の挙動（潮流、ライドスルー、保護動作）は制御ソフトの設定で決まるため、設定改ざん・不正指令は「送電線を瞬時に失う」のと等価の外乱を注入できる。両端協調用の通信路（局間光ファイバ、EMS との接続）は [`plant-control-scada-security.md`](plant-control-scada-security.md) のゾーン分割・一方向化の原則で防御する。
- **ベンダ集中とサプライチェーン。** 大容量 HVDC を供給できるベンダは世界で数社（Hitachi Energy、Siemens Energy、GE Vernova 等）に限られ、制御保護の設計・保守・遠隔診断が少数の供給者に依存する。長寿命設備（40 年級）に対するファームウェア保守・脆弱性管理の継続性が、調達段階からの要件になる。
- **海底ケーブルの物理的脆弱性。** 錨・底引き網による損傷が大半だが、意図的破壊も現実の脅威として扱われるようになった（バルト海での損傷事案以降、NATO・各国が監視を強化）。修理には専用敷設船で数週間〜数ヶ月を要し、長期喪失を前提とした運用計画（予備力・市場への影響評価）が必要である。

> 本ドキュメントは公開情報に基づく防御・教育目的の概説であり、特定設備の脆弱性・攻撃手法は扱わない（リポジトリの倫理方針に準拠）。

## 結論 (Conclusions)

- HVDC は「交流の物理的制約が成立させない送電」——海底長距離、非同期連系、指令通りの潮流——を可能にする技術であり、距離ではなく制約で選定される。日本の FC は距離ゼロの HVDC という極端例である。
- LCC（電流源・系統依存・最大容量）と VSC（電圧源・自立・系統支持）の対比は、デバイス（サイリスタ vs IGBT）の制御自由度の差が系統機能の差へ増幅される構造であり、VSC/MMC の成熟は HVDC を「送電線」から「系統安定化資産」へ変えつつある。
- 潮流を制御量にできる HVDC は、市場（約定・混雑管理・緊急融通）の実行装置である。連系線容量は市場分断・エリア価格差の物理的原因であり、増強計画（FC 300 万 kW、北本 120 万 kW、日本海ルート 200 万 kW）は価格差＝便益の観測に基づく事業判断として進んでいる。
- 明治期の 50/60 Hz 分断が現代の 2 兆円規模の投資課題であり続けるように、系統インフラの規格選択は 100 年単位の経路依存を生む。HVDC はその制約をソフトウェア制御されたパワーエレクトロニクスで橋渡しする——本リポジトリの主題である「物理がソフトウェアの制御点へ集約される」構造の、最も大規模な実例である。
- 残る技術的フロンティアは DC 遮断器と多端子 DC グリッドであり、洋上風力の大量導入と合わせて、送電網そのものが「交流の網＋直流のバックボーン」というハイブリッドへ向かっている。

## 参考文献 (References)

- Arrillaga, J. (1998). *High Voltage Direct Current Transmission* (2nd ed.). The Institution of Electrical Engineers (IET). ISBN 0-85296-941-4.
- Sharifabadi, K., Harnefors, L., Nee, H.-P., Norrga, S., & Teodorescu, R. (2016). *Design, Control, and Application of Modular Multilevel Converters for HVDC Transmission Systems*. Wiley-IEEE Press. ISBN 978-1-118-85156-2.
- [東京電力パワーグリッド — 飛騨信濃周波数変換設備の運用開始について (2021-03-31)](https://www.tepco.co.jp/pg/company/press-information/press/2021/1591426_8616.html) — Accessed: 2026-07-05。FC 合計 120 万 kW → 210 万 kW。
- [電力広域的運営推進機関 — 東京中部間連系設備（FC）300万kWへの増強に関する技術的検証結果について (2015-10-20)](https://www.meti.go.jp/shingikai/enecho/kihon_seisaku/denryoku_jukyu/pdf/013_06_00.pdf) — Accessed: 2026-07-05。工期約 10 年の検証。
- [北海道電力ネットワーク — 新北本連系設備の特徴](https://www.hepco.co.jp/network/stable_supply/efforts/north_reinforcement/new_equipment_peculiarity.html) — Accessed: 2026-07-05。国内初の自励式 MMC・ブラックスタート機能。
- [電力広域的運営推進機関 — 北海道本州間連系設備に係る広域系統整備計画 (2024-02-21 変更)](https://www.occto.or.jp/assets/kouikikeitou/seibikeikaku/kitahon/files/hokkaidohonsyu_20240221.pdf) — Accessed: 2026-07-05。90 万 kW → 120 万 kW 増強（2028 年 3 月運用開始予定）。
- [電力広域的運営推進機関 — 北海道本州間連系設備（日本海ルート）に係る広域系統整備計画 基本要件 (2024-04)](https://www.occto.or.jp/assets/kouikikeitou/seibikeikaku/higashi-area/files/240403_kihounyouken.pdf) — Accessed: 2026-07-05。約 800 km・200 万 kW 級の海底 HVDC 計画。
- [Hitachi Energy — HVDC References (NordLink, Changji–Guquan ほか)](https://www.hitachienergy.com/products-and-solutions/hvdc/hvdc-references) — Accessed: 2026-07-05。主要案件の仕様（ベンダ一次情報）。
- CIGRE Technical Brochure 492 (2012). *Voltage Source Converter (VSC) HVDC for Power Transmission — Economic Aspects and Comparison with other AC and DC Technologies*. CIGRE WG B4.46.
